---
title: "生成AI医療機器の審査ポイント(案) ― 病院が注目したい論点"
description: "AIチャットボットなど生成AIを使った医療機器について、PMDAが「審査ポイント(Draft)」を公表し、意見募集を行っています。開発事業者向けの文書ですが、ハルシネーションや説明可能性など、病院が導入を検討する際にも役立つ論点が整理されています。"
pubDate: 2026-10-10
category: "お知らせ"
series: "ai-devices-and-rules"
draft: false
---

院内に持ち込まれるAI提案書の中に、チャットボット形式で問診を支援したり、対話形式で画像の読影を助けたりする「生成AI」を使った製品が増えてきました。これまでPMDA(医薬品医療機器総合機構)の審査は、特定の所見を検出するといった一つの作業に特化した「識別AI」を前提に組み立てられており、生成AIのような汎用性の高いAIをどう評価するかは体系化されていませんでした。PMDA審査センターは2026年9月14日付で「生成AIを活用した医療機器の審査ポイント(Draft)」を公表し、2026年9月18日から2027年3月17日まで意見を募集しています。宛先は開発事業者ですが、整理されている論点は、病院がAI提案を検討する際の確認事項とも重なります。

## 識別AIと生成AI、なぜ評価の考え方が違うのか

従来の画像診断支援AIのように、特定の所見を検出するという一つの作業に特化した識別AIは、出力がラベルとして示されるため、正解・不正解をルールに基づいて客観的に評価できました。これに対して[生成AI](/ja/glossary/#generative-ai)、特に[大規模言語モデル(LLM)](/ja/glossary/#llm)は、使用者からの自然な問いかけに応じて多様な回答を作り出せるよう設計されているため、使用範囲を明確に区切ることが難しく、同じ質問でも出力が少しずつ変わります。PMDAはこの審査ポイント(案)の中で、公表時点では生成AIを用いた医療機器の審査実績がまだないことを明記し、現時点での考え方を整理した「たたき台」であると位置づけています。

## 病院が注目したい3つの論点

審査ポイント(案)が挙げる課題のうち、医事課・情報システム部門・看護現場に関わりが深いものを3つ紹介します。

- **出力の不確定性・変動**: 同じ質問でも出力が変わり、外部の基盤モデルが更新されると性能にも影響します。ベンダーに「同じ入力に対する再現性をどのように確認しているか」を尋ねる根拠になります。
- **[説明可能性](/ja/glossary/#explainability)**: 生成AIは判断の過程を論理的に説明することが原理的に難しい構造です。審査ポイント(案)は、出力の根拠となる医学文献などを併せて示す設計が望ましいとしています。根拠を示せない製品は、インフォームド・コンセントの場面で説明責任を果たしにくくなります。
- **適応外使用と過信**: 対話の蓄積によって、承認された使用目的を外れた出力が生じる可能性のほか、使用者がAIの出力を人間の判断より優先してしまう「アルゴリズム権威」「自動化バイアス」への注意も明記されています。患者が直接使うチャットボット型の製品では特に重要な論点です。

## 市販前審査だけでは足りないという方針

審査ポイント(案)で最も大きな方針は、「市販前の評価だけで有効性・安全性を十分に保証する」という従来の枠組みを、生成AIを使った医療機器にそのまま当てはめるのは難しいと認めている点です。代わりに、市販前・市販後を通じて品質とリスクを一貫して管理する「トータルライフサイクルアプローチ」を示し、市販後にも問題を積極的に見つけて対応する体制を求めています。既存の[変更計画確認手続(IDATEN)](/ja/glossary/#change-control-plan)についても、定期的な更新には役立つものの、刻々と変化する生成AI製品には限界があると指摘されています。病院側としては、契約時に市販後のモニタリングや性能の再確認をどう行うかを、保守契約の条項として具体的に詰めておく必要がある、という実務上の示唆につながります。

## まとめ

- PMDAは2026年9月14日付で「生成AIを活用した医療機器の審査ポイント(Draft)」を公表し、2027年3月17日まで意見を募集しています。
- 生成AIは識別AIと異なり用途を限定しにくく、出力の再現性を事前に確認することが難しいため、新しい評価の視点が必要とされています。
- 病院として注目したいのは、出力の不確定性、説明可能性、適応外使用・過信という3つの論点です。
- 市販前の評価だけでは不十分とされ、市販後も含めた継続的な管理(トータルライフサイクルアプローチ)が今後の方向性として示されています。

<br>

*出典: [PMDA「生成AIを活用した医療機器の審査ポイント(Draft)」意見募集ページ](https://www.pmda.go.jp/review-services/drug-reviews/about-reviews/devices/0058.html) ／ [審査ポイント(Draft)本文PDF](https://www.pmda.go.jp/files/000282779.pdf) ／ [PMDA「プログラム医療機器」](https://www.pmda.go.jp/review-services/drug-reviews/about-reviews/devices/0048.html)*

<br>

本サイトのコンテンツは一般的な情報提供および研究・教育を目的としたものであり、特定の患者に対する医学的診断や助言に代わるものではありません。また、特定の医療機器の採用や個別の調達判断を推奨するものではありません。この審査ポイントは意見募集中の案(Draft)であり、今後内容が変わる可能性があります。最新の制度内容は必ず一次情報でご確認ください。
